<!-- Generated by tools/gen_docs.py from specs/models/process/active_fire_protection_screening.toml. Do not edit by hand. -->

# Active fire protection screening

`process.active_fire_protection_screening`

## Source

**NeqSim process/safety/firewater/ActiveFireProtectionScreening.java**

Its `isWaterExtinguishing`, `isBlowdownFasterThanFailure`, `blowdownMarginS` and `selectiveProtectionSavingFraction`.


## Algorithm

A model rather than a calculation: what this page pins down is the procedure,
not an equation, and both implementations read it from here.

| Setting | Value |
|---|---|
| Scheme | `closed_form_active_fire_protection_screening` |
| Convergence | `absolute` |
| Tolerance | `1e-12` |
| Max iterations | `1` |

## Inputs

| Name | Unit | Description |
|---|---|---|
| `scenario` | gas_jet_fire / two_phase_jet_fire / liquid_pool_fire / ordinary_combustible_fire | the fire type, the class's `FireScenario`. |
| `blowdown_time_to_target` | s | the time the blowdown takes to reach its target, above zero. |
| `bare_steel_time_to_critical` | s | the bare steel's time to its critical temperature, above zero; `process.pfp_demand` publishes it. |
| `dedicated_object_demand` | L/min | the dedicated object's fire-water demand, at least zero. |
| `general_area_demand` | L/min | the area's fire-water demand, above zero; the selective saving is measured against it. |


## Outputs

| Name | Unit | Description |
|---|---|---|
| `water_extinguishing` | - | whether water application can extinguish the scenario's fire. |
| `blowdown_faster_than_failure` | - | whether `blowdown_time_to_target < bare_steel_time_to_critical`. |
| `blowdown_margin` | s | `bare_steel_time_to_critical - blowdown_time_to_target`; positive when blowdown wins. |
| `selective_protection_saving_fraction` | dimensionless | `1 - dedicated_object_demand / general_area_demand`. |

| Bound | On violation | Why |
|---|---|---|
| `blowdown_time_to_target > 0` | raises | the class's setter refuses a non-positive blowdown time |
| `bare_steel_time_to_critical > 0` | raises | the class's setter refuses a non-positive time to critical |
| `dedicated_object_demand >= 0` | raises | a negative dedicated demand is not a protection requirement |
| `general_area_demand > 0` | raises | the class's ratio is NaN against a zero area demand |

## Assumptions

- **water extinguishes a pool or an ordinary combustible fire, not a jet**: a `liquid_pool_fire` or `ordinary_combustible_fire` is extinguishing; a `gas_jet_fire` or `two_phase_jet_fire` is not, and water's creditable function there is cooling and escalation control.
- **blowdown is the governing control when it is faster than the steel**: `blowdown_faster_than_failure` is `blowdown < bare`, and the margin is `bare - blowdown`, positive when blowdown wins.
- **selective protection's saving is `1 - dedicated_object_demand / general_area_demand`**, the fraction of the area requirement that protecting one object does not discharge.
- **the class's literals are stated, not published**: `isWaterCreditableForEscalationControl` is always `true` and `isPassiveSubstitutionPermitted` always `false`, so they carry no state.
- **the incident flux, the inventory and the four presentation flags have no surface here**: only `verdict()`, `rankedMeasures()` or `toJson()` read them, and the prose is presentation.
- **an unknown time or demand is not a screening state**: the class's NaN defaults are replaced by required inputs, and the unguarded demand setters become range checks.

## Cases

| Case | Inputs | Expected |
|---|---|---|
| `a_gas_jet_fire_is_not_extinguishable_but_blowdown_wins` | scenario = gas_jet_fire, blowdown_time_to_target = 600.0, bare_steel_time_to_critical = 900.0, dedicated_object_demand = 170.0, general_area_demand = 5100.0 | water_extinguishing = False, blowdown_faster_than_failure = True, blowdown_margin = 300.0, selective_protection_saving_fraction = 0.9666666666666667 |
| `a_liquid_pool_fire_is_extinguishable` | scenario = liquid_pool_fire, blowdown_time_to_target = 600.0, bare_steel_time_to_critical = 900.0, dedicated_object_demand = 170.0, general_area_demand = 5100.0 | water_extinguishing = True, blowdown_faster_than_failure = True, blowdown_margin = 300.0, selective_protection_saving_fraction = 0.9666666666666667 |
| `a_two_phase_jet_fire_is_not_extinguishable` | scenario = two_phase_jet_fire, blowdown_time_to_target = 600.0, bare_steel_time_to_critical = 900.0, dedicated_object_demand = 170.0, general_area_demand = 5100.0 | water_extinguishing = False, blowdown_faster_than_failure = True, blowdown_margin = 300.0, selective_protection_saving_fraction = 0.9666666666666667 |
| `an_ordinary_combustible_fire_is_extinguishable` | scenario = ordinary_combustible_fire, blowdown_time_to_target = 600.0, bare_steel_time_to_critical = 900.0, dedicated_object_demand = 170.0, general_area_demand = 5100.0 | water_extinguishing = True, blowdown_faster_than_failure = True, blowdown_margin = 300.0, selective_protection_saving_fraction = 0.9666666666666667 |
| `a_slower_blowdown_leaves_a_negative_margin` | scenario = gas_jet_fire, blowdown_time_to_target = 1200.0, bare_steel_time_to_critical = 400.0, dedicated_object_demand = 170.0, general_area_demand = 5100.0 | water_extinguishing = False, blowdown_faster_than_failure = False, blowdown_margin = -800.0, selective_protection_saving_fraction = 0.9666666666666667 |

## How far this is checked
**`partially_verified`** — exercised against expectations pinned in its own spec, with no independent oracle recorded for it - **the normal case rather than a defect**.

- Tests: 5 declared, every one run
- External check: no external validation case names it

The same account travels with every result this returns: `result.provenance`
carries the status, the spec and both kernels with a SHA-256 of each, and which
declared checks *that call* could not evaluate.

## References

- NORSOK S-001 (2018). Technical safety, active and passive fire protection, and the protection hierarchy.
- ISO 13702 (2015). Petroleum and natural gas industries - Control and mitigation of fires and explosions on offshore production installations.
- API STD 521 (2021). Pressure-relieving and Depressuring Systems, fire exposure and blowdown.
- NeqSim - https://github.com/equinor/neqsim - Apache-2.0. `process/safety/firewater/ActiveFireProtectionScreening.java` is the port source.
- `validation/neqsim/captures/process_active_fire_protection_screening.tsv` - the class's four scenarios, the blowdown margin both ways, the class's NaN times, a negative demand the setter accepts and the constructor refusals.
