<!-- Generated by tools/gen_docs.py from specs/models/process/hazop_consequence_population.toml. Do not edit by hand. -->

# HAZOP consequence population

`process.hazop_consequence_population`

## Source

**NeqSim process/safety/hazid/HazopConsequenceAutoPopulator.java**

Its `mappingFor`, the two catalogues, the neutral flow fallback, `populate` and the two cell-fill rules; `quantify`, `report` and `toJson` are not carried.


## Algorithm

A model rather than a calculation: what this page pins down is the procedure,
not an equation, and both implementations read it from here.

| Setting | Value |
|---|---|
| Scheme | `hazop_consequence_catalogue` |
| Convergence | `absolute` |
| Tolerance | `1e-12` |
| Max iterations | `1` |

## Inputs

| Name | Unit | Description |
|---|---|---|
| `deviations` | - | the deviation rows in caller order; one output row per input row. An empty list is a state the class answers. |
| `equipment_type` | - | *Optional.* the unit's simple class name or category, matched by lower-case substring. **Absent or blank is a manual, equipment-neutral node**, which reads the generic table only. |


## Outputs

| Name | Unit | Description |
|---|---|---|
| `populated` | - | the populated rows, one per input row and in its order. |
| `mapped_count` | dimensionless | the number of rows a catalogue mapping was found for, the neutral fallback included. |

No input is bounded. This model declares no range, so nothing here is
checked against one.

## Assumptions

- **the catalogue is eleven generic mappings and six equipment-specific flow mappings**; a manual node, one with no equipment type or a blank one, reads the generic table only.
- **the equipment category is a lower-case substring test in the class's order**: stream, valve, pump, compressor or expander, separator or scrubber, the heat-exchanger words, pipe, else other.
- **a deviation on categorised equipment takes its equipment-specific entry when one exists; otherwise a flow deviation takes the neutral fallback and a non-flow deviation the generic entry.**
- **the neutral fallback reads `<GUIDE> FLOW on <category> equipment has topology-dependent causes and consequences; facilitator confirmation required`**, with `IEC 61882 / CCPS` as its standard and the class's review text as its calculator and safeguard.
- **only a null, blank or `TBD` cell is filled**, trimmed and case-insensitive; a cell with content is preserved, and the cause is always copied unchanged.
- **the recommendation is `Quantify with <calculator> per <standard>`**, or `Facilitator confirmation required: ... per <standard>` for a neutral fallback; a row with no mapping is copied unchanged and does not count as mapped.
- **`quantify` is not carried**: it reads a solved flowsheet's outlet temperature and compares it with a per-unit-resolved limit (default 150 degC discharge, -46 degC MDMT), and the workspace has no flowsheet seam. `report` and `toJson` are presentation.

## Cases

| Case | Inputs | Expected |
|---|---|---|
| `hp_manual_node` | deviations = [{'guide_word': 'more', 'parameter': 'pressure', 'cause': 'TBD', 'consequence': 'TBD', 'safeguard': 'TBD'}, {'guide_word': 'no', 'parameter': 'flow', 'cause': 'TBD', 'consequence': 'TBD', 'safeguard': 'TBD'}, {'guide_word': 'as_well_as', 'parameter': 'level', 'cause': 'TBD', 'consequence': 'TBD', 'safeguard': 'TBD'}] | populated = [{'guide_word': 'more', 'parameter': 'pressure', 'cause': 'TBD', 'consequence': 'Overpressure of equipment beyond MAWP from blocked outlet, gas blow-by or settle-out', 'safeguard': 'Pressure safety valve (PSV) and/or high-integrity pressure protection system (HIPPS)', 'recommendation': 'Quantify with ReliefValveSizing, SettleOutPressureAnalyzer, GasBlowbyAnalyzer per API 520 / API 521'}, {'guide_word': 'no', 'parameter': 'flow', 'cause': 'TBD', 'consequence': 'Pump deadhead — blocked discharge causing temperature rise and shutoff overpressure', 'safeguard': 'Minimum-flow recycle line, low-flow trip', 'recommendation': 'Quantify with PumpDeadheadAnalyzer per API 610'}, {'guide_word': 'as_well_as', 'parameter': 'level', 'cause': 'TBD', 'consequence': 'TBD', 'safeguard': 'TBD'}], mapped_count = 2.0 |
| `hp_compressor_node` | equipment_type = Compressor, deviations = [{'guide_word': 'no', 'parameter': 'flow', 'cause': 'TBD', 'consequence': 'TBD', 'safeguard': 'TBD'}, {'guide_word': 'reverse', 'parameter': 'flow', 'cause': 'TBD', 'consequence': 'TBD', 'safeguard': 'TBD'}, {'guide_word': 'more', 'parameter': 'flow', 'cause': 'TBD', 'consequence': 'TBD', 'safeguard': 'TBD'}, {'guide_word': 'less', 'parameter': 'pressure', 'cause': 'TBD', 'consequence': 'TBD', 'safeguard': 'TBD'}] | populated = [{'guide_word': 'no', 'parameter': 'flow', 'cause': 'TBD', 'consequence': 'Loss of forward flow can drive a running compressor into surge or recycle heating', 'safeguard': 'Anti-surge recycle, low-flow trip and discharge check valve', 'recommendation': 'Quantify with getUtilizationSnapshot (surge constraint) and compressor performance-chart review per API 617'}, {'guide_word': 'reverse', 'parameter': 'flow', 'cause': 'TBD', 'consequence': 'Reverse flow can cause compressor backspin, surge and mechanical damage', 'safeguard': 'Discharge check valve, anti-surge recycle and reverse-rotation protection', 'recommendation': 'Quantify with Compressor performance-chart and transient check-valve review per API 617'}, {'guide_word': 'more', 'parameter': 'flow', 'cause': 'TBD', 'consequence': 'MORE FLOW on compressor equipment has topology-dependent causes and consequences; facilitator confirmation required', 'safeguard': 'Confirm applicable alarms, trips, isolation, relief and operating safeguards in the HAZOP workshop', 'recommendation': 'Facilitator confirmation required: review causes, consequence pathways, safeguards and calculation basis per IEC 61882 / CCPS'}, {'guide_word': 'less', 'parameter': 'pressure', 'cause': 'TBD', 'consequence': 'Vacuum collapse of a vessel from cooling, draining or blocked make-up gas', 'safeguard': 'Vacuum breaker / vacuum relief valve', 'recommendation': 'Quantify with VacuumCollapseAnalyzer per API 521 / ASME BPVC'}], mapped_count = 4.0 |

## How far this is checked
**`partially_verified`** — exercised against expectations pinned in its own spec, with no independent oracle recorded for it - **the normal case rather than a defect**.

- Tests: 2 declared, every one run
- External check: no external validation case names it

The same account travels with every result this returns: `result.provenance`
carries the status, the spec and both kernels with a SHA-256 of each, and which
declared checks *that call* could not evaluate.

## References

- IEC 61882:2016. Hazard and operability studies (HAZOP studies) - Application guide.
- API 521. Pressure-relieving and Depressuring Systems. API 520. Sizing, Selection, and Installation of Pressure-relieving Devices.
- CCPS (2008). Guidelines for Hazard Evaluation Procedures, 3rd Ed.
- NeqSim - https://github.com/equinor/neqsim - Apache-2.0. `process/safety/hazid/HazopConsequenceAutoPopulator.java` is the port source.
- `validation/neqsim/captures/process_hazop_consequence_population.tsv` - the whole catalogue, every category against every flow guide word, the non-flow fallback, a manual node, six populated nodes and an empty node.
